! File generated by DesignBuilder - 7.0.2.004 11/03/2024 - 15:55:27
! Source file: D:\_PRIN2023\DOE models\medium office.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,22.1;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0.6,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Office Single occ 16798-1

  Schedule:Compact,
    Office Single occ 16798-1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 10:00,0.6,        !- Field 7
    Until: 12:00,0.7,        !- Field 9
    Until: 13:00,0.4,        !- Field 11
    Until: 14:00,0.6,        !- Field 13
    Until: 16:00,0.7,        !- Field 15
    Until: 17:00,0.6,        !- Field 17
    Until: 18:00,0.2,        !- Field 19
    Until: 24:00,0,          !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0,          !- Field 24
    For: Holidays,           !- Field 26
    Until: 24:00,0,          !- Field 27
    For: AllOtherDays,       !- Field 29
    Until: 24:00,0;          !- Field 30

! Schedule: Office Single ventilation 16798-1

  Schedule:Compact,
    Office Single ventilation 16798-1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 30 Apr,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0,          !- Field 6
    Through: 30 Sep,         !- Field 8
    For: Weekdays SummerDesignDay, !- Field 9
    Until: 07:00,1,          !- Field 10
    Until: 18:00,0,          !- Field 12
    Until: 24:00,1,          !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 07:00,1,          !- Field 17
    Until: 18:00,0,          !- Field 19
    Until: 24:00,1,          !- Field 21
    Through: 31 Dec,         !- Field 23
    For: Weekdays SummerDesignDay, !- Field 24
    Until: 24:00,0,          !- Field 25
    For: AllOtherDays,       !- Field 27
    Until: 24:00,0;          !- Field 28

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0792

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0792,  !- Name
    Rough,                   !- Roughness
    .0792,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- thickness 0,01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,1

  Material,
    MW Glass Wool (rolls)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0,013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0,1

  Material,
    Urea Formaldehyde Foam_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0,07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0,03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Painted Oak- thickness 0,035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! 100mm concrete slab

  Construction,
    100mm concrete slab,     !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    100mm concrete slab_Rev, !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! 100mm concrete slab_Reversed

  Construction,
    100mm concrete slab_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    100mm concrete slab_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Wall - Typical reference - Medium weight

  Construction,
    Wall - Typical reference - Medium weight,  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0792,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Wall - Typical reference - Medium weight_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0792,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Combined flat roof - Typical reference - Medium weight

  Construction,
    Combined flat roof - Typical reference - Medium weight,  !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.1,!- Layer 2
    9_RVAL_3,                !- Layer 3
    Plasterboard_.013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Combined flat roof - Typical reference - Medium weight_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    10_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1,!- Layer 3
    Asphalt 1_.01;           !- Layer 4

! Combined ground floor - Typical reference - Medium weight

  Construction,
    Combined ground floor - Typical reference - Medium weight,  !- Name
    Urea Formaldehyde Foam_.1,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Combined ground floor - Typical reference - Medium weight_Rev,  !- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1;  !- Layer 4

! Wooden door

  Construction,
    Wooden door,             !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Wooden door_Rev,         !- Name
    Painted Oak_.035;        !- Outside Layer

  Construction,
    Project external glazing - 1001,  !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 2 - TZ-Perimeter_mid_ZN_4

  Zone,
    Block2:TZXPrmtrXmdXZNX4, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    459.2739,                !- Volume {m3}
    118.909,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:TZXPrmtrXmdXZNX4,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 364,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 364,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 364,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 364,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:TZXPrmtrXmdXZNX4 General lighting,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:TZXPrmtrXmdXZNX4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block2:TZXPrmtrXmdXZNX4,  !- Name
    DHW Block2:TZXPrmtrXmdXZNX4,  !- End-Use Subcategory
    7.34006172839506E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX4,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX4,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX4,  !- Cold Water Supply Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block2:TZXPrmtrXmdXZNX4, !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:TZXPrmtrXmdXZNX4 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:TZXPrmtrXmdXZNX4 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:TZXPrmtrXmdXZNX4 Ref Point 1,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or Space Name
    -22.669,                 !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    4.862;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX4 Infiltration,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .089303,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX4 Nat Vent,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .63788,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Floor - 131,254 m2, Surface Area: 131.2536

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab,     !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX4_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Floor - 131,254 m2, Surface Area: 131.2536 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Rev, !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX4_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Ceiling - 131,254 m2, Surface Area: 131.2536

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX4_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Ceiling - 131,254 m2, Surface Area: 131.2536 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 25,627 m2 (Block 2, TZ-Perimeter_mid_ZN_3), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX3_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,16.636900003,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,16.636900003,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,12.0636999983,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 25,627 m2 (Block 2, TZ-Perimeter_mid_ZN_3), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,16.636900003,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,16.636900003,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Wall - 131,844 m2 - 270,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.9555,16.19863398,5.0237,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.19863398,5.0237,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.19863398,6.2517,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.19863398,6.2517;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 25,627 m2 (Block 2, TZ-Perimeter_mid_ZN_1), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX1_Partition_4_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,-16.636900003,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,-12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,-12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,-16.636900003,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 25,627 m2 (Block 2, TZ-Perimeter_mid_ZN_1), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Partition_4_0_10003,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX4_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,-12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,-16.636900003,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,-16.636900003,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,-12.0636999983,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 95,602 m2 (Block 2, TZ-Core_mid), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_4, Partition - 95,602 m2 (Block 2, TZ-Core_mid), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - TZ-Perimeter_mid_ZN_3

  Zone,
    Block2:TZXPrmtrXmdXZNX3, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    729.5469,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:TZXPrmtrXmdXZNX3,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 371,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 371,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 371,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 371,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:TZXPrmtrXmdXZNX3 General lighting,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:TZXPrmtrXmdXZNX3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block2:TZXPrmtrXmdXZNX3,  !- Name
    DHW Block2:TZXPrmtrXmdXZNX3,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX3,  !- Cold Water Supply Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block2:TZXPrmtrXmdXZNX3, !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:TZXPrmtrXmdXZNX3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:TZXPrmtrXmdXZNX3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:TZXPrmtrXmdXZNX3 Ref Point 1,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    14.35,                   !- Y-Coordinate of Reference Point {m}
    4.862;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX3 Infiltration,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .141856,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX3 Nat Vent,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.01326,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Floor - 207,338 m2, Surface Area: 207.3381

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab,     !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX3_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Floor - 207,338 m2, Surface Area: 207.3381 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Rev, !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Ceiling - 207,338 m2, Surface Area: 207.3381

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX3_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Ceiling - 207,338 m2, Surface Area: 207.3381 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Partition - 25,628 m2 (Block 2, TZ-Perimeter_mid_ZN_2), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX2_Partition_3_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,12.0637000017,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Partition - 25,628 m2 (Block 2, TZ-Perimeter_mid_ZN_2), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Partition_3_0_10007,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,16.6369000024,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Wall - 197,767 m2 - 0,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.51721134,16.6369,5.0237,  !- X,Y,Z ==> Vertex 1 {m}
    -24.51723398,16.6369,5.0237,  !- X,Y,Z ==> Vertex 2 {m}
    -24.51723398,16.6369,6.2517,  !- X,Y,Z ==> Vertex 3 {m}
    24.51721134,16.6369,6.2517;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Partition - 161,524 m2 (Block 2, TZ-Core_mid), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Partition_3_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_3, Partition - 161,524 m2 (Block 2, TZ-Core_mid), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Partition_3_0_10008,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - TZ-Perimeter_mid_ZN_2

  Zone,
    Block2:TZXPrmtrXmdXZNX2, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    459.307,                 !- Volume {m3}
    118.9175,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:TZXPrmtrXmdXZNX2,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 378,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 378,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 378,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 378,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:TZXPrmtrXmdXZNX2 General lighting,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:TZXPrmtrXmdXZNX2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block2:TZXPrmtrXmdXZNX2,  !- Name
    DHW Block2:TZXPrmtrXmdXZNX2,  !- End-Use Subcategory
    7.34058641975309E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX2,  !- Cold Water Supply Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block2:TZXPrmtrXmdXZNX2, !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:TZXPrmtrXmdXZNX2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:TZXPrmtrXmdXZNX2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:TZXPrmtrXmdXZNX2 Ref Point 1,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or Space Name
    22.669,                  !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    4.862;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX2 Infiltration,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .08931,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX2 Nat Vent,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .637926,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Floor - 131,262 m2, Surface Area: 131.2622

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab,     !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX2_Ceiling_1_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Floor - 131,262 m2, Surface Area: 131.2622 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Ceiling_1_0_10009,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Rev, !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Ceiling - 131,262 m2, Surface Area: 131.2622

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX2_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Ceiling - 131,262 m2, Surface Area: 131.2622 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Wall - 131,844 m2 - 90,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9555,-16.19865663,5.0237,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.19865663,5.0237,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.19865663,6.2517,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.19865663,6.2517;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Partition - 95,602 m2 (Block 2, TZ-Core_mid), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Partition - 95,602 m2 (Block 2, TZ-Core_mid), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Partition - 25,628 m2 (Block 2, TZ-Perimeter_mid_ZN_1), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX1_Partition_2_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,-12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,-16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,-16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,-12.0637000017,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_2, Partition - 25,628 m2 (Block 2, TZ-Perimeter_mid_ZN_1), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Partition_2_0_10012,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,-16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,-12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,-12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,-16.6369000024,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - TZ-Perimeter_mid_ZN_1

  Zone,
    Block2:TZXPrmtrXmdXZNX1, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    729.5469,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:TZXPrmtrXmdXZNX1,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 385,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 385,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 385,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 385,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:TZXPrmtrXmdXZNX1 General lighting,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:TZXPrmtrXmdXZNX1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block2:TZXPrmtrXmdXZNX1,  !- Name
    DHW Block2:TZXPrmtrXmdXZNX1,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX1,  !- Cold Water Supply Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block2:TZXPrmtrXmdXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block2:TZXPrmtrXmdXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block2:TZXPrmtrXmdXZNX1, !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:TZXPrmtrXmdXZNX1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:TZXPrmtrXmdXZNX1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:TZXPrmtrXmdXZNX1 Ref Point 1,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    -14.35,                  !- Y-Coordinate of Reference Point {m}
    4.862;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX1 Infiltration,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .141856,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:TZXPrmtrXmdXZNX1 Nat Vent,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.01326,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Floor - 207,338 m2, Surface Area: 207.3381

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab,     !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX1_Ceiling_1_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Floor - 207,338 m2, Surface Area: 207.3381 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Ceiling_1_0_10013,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Rev, !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Ceiling - 207,338 m2, Surface Area: 207.3381

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX1_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Ceiling - 207,338 m2, Surface Area: 207.3381 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Partition - 161,524 m2 (Block 2, TZ-Core_mid), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Partition - 161,524 m2 (Block 2, TZ-Core_mid), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXPrmtrXmdXZNX1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Perimeter_mid_ZN_1, Wall - 197,767 m2 - 180,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,-16.6369,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block2:TZXPrmtrXmdXZNX1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block2:TZXPrmtrXmdXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.51723398,-16.6369,5.0237,  !- X,Y,Z ==> Vertex 1 {m}
    24.51721134,-16.6369,5.0237,  !- X,Y,Z ==> Vertex 2 {m}
    24.51721134,-16.6369,6.2517,  !- X,Y,Z ==> Vertex 3 {m}
    -24.51723398,-16.6369,6.2517;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - TZ-Core_mid

  Zone,
    Block2:TZXCoreXmid,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3761.3029,               !- Volume {m3}
    973.8253,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:TZXCoreXmid,  !- Name
    Block2:TZXCoreXmid,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 392,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 392,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 392,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 392,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:TZXCoreXmid General lighting,  !- Name
    Block2:TZXCoreXmid,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block2:TZXCoreXmid Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block2:TZXCoreXmid,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block2:TZXCoreXmid,  !- Name
    DHW Block2:TZXCoreXmid,  !- End-Use Subcategory
    6.01126728395062E-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block2:TZXCoreXmid,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block2:TZXCoreXmid,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block2:TZXCoreXmid,  !- Cold Water Supply Temperature Schedule Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block2:TZXCoreXmid,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block2:TZXCoreXmid,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block2:TZXCoreXmid,      !- Name
    Block2:TZXCoreXmid,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block2:TZXCoreXmid Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block2:TZXCoreXmid Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block2:TZXCoreXmid Ref Point 1,  !- Name
    Block2:TZXCoreXmid,      !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    4.862;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block2:TZXCoreXmid Infiltration,  !- Name
    Block2:TZXCoreXmid,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .731364,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block2:TZXCoreXmid Nat Vent,  !- Name
    Block2:TZXCoreXmid,      !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.224032,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 2, TZ-Core_mid, Floor - 983,537 m2, Surface Area: 983.5366

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab,     !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXCoreXbottom_Ceiling_1_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Core_mid, Floor - 983,537 m2, Surface Area: 983.5366 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_Ceiling_1_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Rev, !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Core_mid, Ceiling - 983,537 m2, Surface Area: 983.5366

  BuildingSurface:Detailed,
    Block2:TZXCoreXmid_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    100mm concrete slab_Reversed,  !- Construction Name
    Block2:TZXCoreXmid,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXCoreXtop_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, TZ-Core_mid, Ceiling - 983,537 m2, Surface Area: 983.5366 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    100mm concrete slab_Reversed_Rev,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:TZXCoreXmid_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - TZ-Perimeter_top_ZN_4

  Zone,
    Block3:TZXPrmtrXtpXZNX4, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    459.2739,                !- Volume {m3}
    118.909,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:TZXPrmtrXtpXZNX4,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 622,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 622,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 622,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 622,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:TZXPrmtrXtpXZNX4 General lighting,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block3:TZXPrmtrXtpXZNX4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block3:TZXPrmtrXtpXZNX4,  !- Name
    DHW Block3:TZXPrmtrXtpXZNX4,  !- End-Use Subcategory
    7.34006172839506E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX4,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX4,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX4,  !- Cold Water Supply Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block3:TZXPrmtrXtpXZNX4, !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:TZXPrmtrXtpXZNX4 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block3:TZXPrmtrXtpXZNX4 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:TZXPrmtrXtpXZNX4 Ref Point 1,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or Space Name
    -22.669,                 !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    8.825;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX4 Infiltration,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .089303,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX4 Nat Vent,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .63788,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 3, TZ-Perimeter_top_ZN_4, Roof - 131,254 m2, Surface Area: 131,254m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Combined flat roof - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 25,627 m2 (Block 3, TZ-Perimeter_top_ZN_3), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX3_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,16.636900003,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,16.636900003,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,12.0636999983,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 25,627 m2 (Block 3, TZ-Perimeter_top_ZN_3), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,16.636900003,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,12.0636999983,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,16.636900003,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Wall - 131,844 m2 - 270,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.9555,16.19863398,8.9861,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.19863398,8.9861,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.19863398,10.2141,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.19863398,10.2141;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 25,627 m2 (Block 3, TZ-Perimeter_top_ZN_1), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX1_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,-16.636900003,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,-12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,-12.0636999983,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,-16.636900003,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 25,627 m2 (Block 3, TZ-Perimeter_top_ZN_1), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX4_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,-12.0636999983,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,-16.636900003,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,-16.636900003,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,-12.0636999983,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 95,602 m2 (Block 3, TZ-Core_top), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXCoreXtop_Partition_4_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_4, Partition - 95,602 m2 (Block 3, TZ-Core_top), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Partition_4_0_10020,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - TZ-Perimeter_top_ZN_3

  Zone,
    Block3:TZXPrmtrXtpXZNX3, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    729.5469,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:TZXPrmtrXtpXZNX3,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 629,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 629,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 629,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 629,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:TZXPrmtrXtpXZNX3 General lighting,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block3:TZXPrmtrXtpXZNX3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block3:TZXPrmtrXtpXZNX3,  !- Name
    DHW Block3:TZXPrmtrXtpXZNX3,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX3,  !- Cold Water Supply Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block3:TZXPrmtrXtpXZNX3, !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:TZXPrmtrXtpXZNX3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block3:TZXPrmtrXtpXZNX3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:TZXPrmtrXtpXZNX3 Ref Point 1,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    14.35,                   !- Y-Coordinate of Reference Point {m}
    8.825;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX3 Infiltration,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .141856,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX3 Nat Vent,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.01326,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 3, TZ-Perimeter_top_ZN_3, Roof - 207,338 m2, Surface Area: 207,338m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Combined flat roof - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_3, Partition - 25,628 m2 (Block 3, TZ-Perimeter_top_ZN_2), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX2_Partition_3_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,16.6369000024,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,12.0637000017,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_3, Partition - 25,628 m2 (Block 3, TZ-Perimeter_top_ZN_2), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Partition_3_0_10021,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,12.0637000017,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,16.6369000024,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_3, Wall - 197,767 m2 - 0,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.51721134,16.6369,8.9861,  !- X,Y,Z ==> Vertex 1 {m}
    -24.51723398,16.6369,8.9861,  !- X,Y,Z ==> Vertex 2 {m}
    -24.51723398,16.6369,10.2141,  !- X,Y,Z ==> Vertex 3 {m}
    24.51721134,16.6369,10.2141;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_3, Partition - 161,524 m2 (Block 3, TZ-Core_top), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXCoreXtop_Partition_3_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_3, Partition - 161,524 m2 (Block 3, TZ-Core_top), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Partition_3_0_10022,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - TZ-Perimeter_top_ZN_2

  Zone,
    Block3:TZXPrmtrXtpXZNX2, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    459.307,                 !- Volume {m3}
    118.9175,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:TZXPrmtrXtpXZNX2,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 636,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 636,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 636,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 636,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:TZXPrmtrXtpXZNX2 General lighting,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block3:TZXPrmtrXtpXZNX2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block3:TZXPrmtrXtpXZNX2,  !- Name
    DHW Block3:TZXPrmtrXtpXZNX2,  !- End-Use Subcategory
    7.34058641975309E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX2,  !- Cold Water Supply Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block3:TZXPrmtrXtpXZNX2, !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:TZXPrmtrXtpXZNX2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block3:TZXPrmtrXtpXZNX2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:TZXPrmtrXtpXZNX2 Ref Point 1,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or Space Name
    22.669,                  !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    8.825;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX2 Infiltration,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .08931,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX2 Nat Vent,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .637926,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 3, TZ-Perimeter_top_ZN_2, Roof - 131,262 m2, Surface Area: 131,262m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Combined flat roof - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_2, Wall - 131,844 m2 - 90,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9555,-16.19865663,8.9861,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.19865663,8.9861,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.19865663,10.2141,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.19865663,10.2141;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_2, Partition - 95,602 m2 (Block 3, TZ-Core_top), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXCoreXtop_Partition_2_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_2, Partition - 95,602 m2 (Block 3, TZ-Core_top), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Partition_2_0_10023,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_2, Partition - 25,628 m2 (Block 3, TZ-Perimeter_top_ZN_1), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX1_Partition_2_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,-12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,-16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,-16.6369000024,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,-12.0637000017,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_2, Partition - 25,628 m2 (Block 3, TZ-Perimeter_top_ZN_1), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Partition_2_0_10024,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,-16.6369000024,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,-12.0637000017,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,-12.0637000017,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,-16.6369000024,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - TZ-Perimeter_top_ZN_1

  Zone,
    Block3:TZXPrmtrXtpXZNX1, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    729.5469,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:TZXPrmtrXtpXZNX1,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 643,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 643,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 643,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 643,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:TZXPrmtrXtpXZNX1 General lighting,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block3:TZXPrmtrXtpXZNX1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block3:TZXPrmtrXtpXZNX1,  !- Name
    DHW Block3:TZXPrmtrXtpXZNX1,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX1,  !- Cold Water Supply Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block3:TZXPrmtrXtpXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block3:TZXPrmtrXtpXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block3:TZXPrmtrXtpXZNX1, !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:TZXPrmtrXtpXZNX1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block3:TZXPrmtrXtpXZNX1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:TZXPrmtrXtpXZNX1 Ref Point 1,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    -14.35,                  !- Y-Coordinate of Reference Point {m}
    8.825;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX1 Infiltration,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .141856,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block3:TZXPrmtrXtpXZNX1 Nat Vent,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.01326,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 3, TZ-Perimeter_top_ZN_1, Roof - 207,338 m2, Surface Area: 207,338m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Combined flat roof - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_1, Partition - 161,524 m2 (Block 3, TZ-Core_top), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXCoreXtop_Partition_5_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_1, Partition - 161,524 m2 (Block 3, TZ-Core_top), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Partition_5_0_10025,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:TZXPrmtrXtpXZNX1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, TZ-Perimeter_top_ZN_1, Wall - 197,767 m2 - 180,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,-16.6369,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,-16.6369,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block3:TZXPrmtrXtpXZNX1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block3:TZXPrmtrXtpXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.51723398,-16.6369,8.9861,  !- X,Y,Z ==> Vertex 1 {m}
    24.51721134,-16.6369,8.9861,  !- X,Y,Z ==> Vertex 2 {m}
    24.51721134,-16.6369,10.2141,  !- X,Y,Z ==> Vertex 3 {m}
    -24.51723398,-16.6369,10.2141;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - TZ-Core_top

  Zone,
    Block3:TZXCoreXtop,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3761.3029,               !- Volume {m3}
    973.8253,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:TZXCoreXtop,  !- Name
    Block3:TZXCoreXtop,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 650,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 650,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 650,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 650,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:TZXCoreXtop General lighting,  !- Name
    Block3:TZXCoreXtop,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block3:TZXCoreXtop Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block3:TZXCoreXtop,      !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block3:TZXCoreXtop,  !- Name
    DHW Block3:TZXCoreXtop,  !- End-Use Subcategory
    6.01126728395062E-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:TZXCoreXtop,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:TZXCoreXtop,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:TZXCoreXtop,  !- Cold Water Supply Temperature Schedule Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block3:TZXCoreXtop,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block3:TZXCoreXtop,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block3:TZXCoreXtop,      !- Name
    Block3:TZXCoreXtop,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block3:TZXCoreXtop Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block3:TZXCoreXtop Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block3:TZXCoreXtop Ref Point 1,  !- Name
    Block3:TZXCoreXtop,      !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    8.825;                   !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block3:TZXCoreXtop Infiltration,  !- Name
    Block3:TZXCoreXtop,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .731364,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block3:TZXCoreXtop Nat Vent,  !- Name
    Block3:TZXCoreXtop,      !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.224032,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 3, TZ-Core_top, Roof - 983,537 m2, Surface Area: 983,537m2

  BuildingSurface:Detailed,
    Block3:TZXCoreXtop_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Combined flat roof - Typical reference - Medium weight,  !- Construction Name
    Block3:TZXCoreXtop,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,11.8872,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,11.8872,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - TZ-Perimeter_bottom_ZN_4

  Zone,
    Block1:TZXPrmtrXbttmXZNX4,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    471.1648,                !- Volume {m3}
    118.909,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:TZXPrmtrXbttmXZNX4,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 778,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 778,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 778,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 778,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:TZXPrmtrXbttmXZNX4 General lighting,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:TZXPrmtrXbttmXZNX4 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:TZXPrmtrXbttmXZNX4,  !- Name
    DHW Block1:TZXPrmtrXbttmXZNX4,  !- End-Use Subcategory
    7.34006172839506E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX4,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX4,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX4,  !- Cold Water Supply Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:TZXPrmtrXbttmXZNX4,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:TZXPrmtrXbttmXZNX4 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:TZXPrmtrXbttmXZNX4 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:TZXPrmtrXbttmXZNX4 Ref Point 1,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or Space Name
    -22.669,                 !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX4 Infiltration,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .091615,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX4 Nat Vent,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .654396,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Ground floor - 131,254 m2 (Ground), Surface Area: 131,254m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 25,627 m2 (Block 1, TZ-Perimeter_bottom_ZN_3), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX3_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,12.0636999983,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,16.636900003,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,16.636900003,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,12.0636999983,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 25,627 m2 (Block 1, TZ-Perimeter_bottom_ZN_3), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX4_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,16.636900003,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,12.0636999983,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,16.636900003,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Wall - 131,844 m2 - 270,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,916m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Wall_3_0_0_0_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.9555,-13.76336602,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-14.66356854,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-14.66356854,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,-13.76336602,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.9555,16.19863398,1.0613,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.19863398,1.0613,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,-16.19863398,2.2893,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.19863398,2.2893;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 25,627 m2 (Block 1, TZ-Perimeter_bottom_ZN_1), Surface Area: 25.6267

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX1_Partition_4_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.955500003,-16.636900003,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3822999983,-12.0636999983,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3822999983,-12.0636999983,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.955500003,-16.636900003,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 25,627 m2 (Block 1, TZ-Perimeter_bottom_ZN_1), Surface Area: 25.6267 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Partition_4_0_10027,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX4_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3822999983,-12.0636999983,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.955500003,-16.636900003,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.955500003,-16.636900003,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3822999983,-12.0636999983,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 95,602 m2 (Block 1, TZ-Core_bottom), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXCoreXbottom_Partition_4_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_4, Partition - 95,602 m2 (Block 1, TZ-Core_bottom), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_Partition_4_0_10028,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - TZ-Perimeter_bottom_ZN_3

  Zone,
    Block1:TZXPrmtrXbttmXZNX3,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    748.4353,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:TZXPrmtrXbttmXZNX3,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 785,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 785,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 785,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 785,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:TZXPrmtrXbttmXZNX3 General lighting,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:TZXPrmtrXbttmXZNX3 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:TZXPrmtrXbttmXZNX3,  !- Name
    DHW Block1:TZXPrmtrXbttmXZNX3,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX3,  !- Cold Water Supply Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:TZXPrmtrXbttmXZNX3,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:TZXPrmtrXbttmXZNX3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:TZXPrmtrXbttmXZNX3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:TZXPrmtrXbttmXZNX3 Ref Point 1,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    14.35,                   !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX3 Infiltration,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .145529,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX3 Nat Vent,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.039493,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Ground floor - 207,338 m2 (Ground), Surface Area: 207,338m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,16.6369,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Partition - 25,628 m2 (Block 1, TZ-Perimeter_bottom_ZN_2), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX2_Partition_3_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,12.0637000017,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,16.6369000024,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,12.0637000017,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Partition - 25,628 m2 (Block 1, TZ-Perimeter_bottom_ZN_2), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Partition_3_0_10029,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,16.6369000024,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,12.0637000017,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,16.6369000024,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Wall - 197,767 m2 - 0,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,910m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0_0_0_2_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.66106062,16.6369,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -8.55523398,16.6369,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -8.55523398,16.6369,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    -7.66106062,16.6369,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,910m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0_1_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.55521134,16.6369,.002,  !- X,Y,Z ==> Vertex 1 {m}
    7.66103798,16.6369,.002,  !- X,Y,Z ==> Vertex 2 {m}
    7.66103798,16.6369,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    8.55521134,16.6369,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.51721134,16.6369,1.0613,  !- X,Y,Z ==> Vertex 1 {m}
    -24.51723398,16.6369,1.0613,  !- X,Y,Z ==> Vertex 2 {m}
    -24.51723398,16.6369,2.2893,  !- X,Y,Z ==> Vertex 3 {m}
    24.51721134,16.6369,2.2893;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Partition - 161,524 m2 (Block 1, TZ-Core_bottom), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXCoreXbottom_Partition_3_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_3, Partition - 161,524 m2 (Block 1, TZ-Core_bottom), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_Partition_3_0_10030,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - TZ-Perimeter_bottom_ZN_2

  Zone,
    Block1:TZXPrmtrXbttmXZNX2,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    471.1988,                !- Volume {m3}
    118.9175,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:TZXPrmtrXbttmXZNX2,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 792,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 792,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 792,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 792,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:TZXPrmtrXbttmXZNX2 General lighting,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:TZXPrmtrXbttmXZNX2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:TZXPrmtrXbttmXZNX2,  !- Name
    DHW Block1:TZXPrmtrXbttmXZNX2,  !- End-Use Subcategory
    7.34058641975309E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX2,  !- Cold Water Supply Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:TZXPrmtrXbttmXZNX2,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:TZXPrmtrXbttmXZNX2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:TZXPrmtrXbttmXZNX2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:TZXPrmtrXbttmXZNX2 Ref Point 1,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or Space Name
    22.669,                  !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX2 Infiltration,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .091622,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX2 Nat Vent,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .654443,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Ground floor - 131,262 m2 (Ground), Surface Area: 131,262m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,16.6369,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Wall - 131,844 m2 - 90,0°, Surface Area: 131,844m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,913m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Wall_2_0_0_0_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9555,13.76334337,.002,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,14.66079172,.002,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,14.66079172,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,13.76334337,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 39,784m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Wall_2_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.9555,-16.19865663,1.0613,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,16.19865663,1.0613,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,16.19865663,2.2893,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555,-16.19865663,2.2893;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Partition - 95,602 m2 (Block 1, TZ-Core_bottom), Surface Area: 95.6024

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXCoreXbottom_Partition_2_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Partition - 95,602 m2 (Block 1, TZ-Core_bottom), Surface Area: 95.6024 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_Partition_2_0_10031,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Partition - 25,628 m2 (Block 1, TZ-Perimeter_bottom_ZN_1), Surface Area: 25.6276

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX1_Partition_2_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.3820000017,-12.0637000017,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555000024,-16.6369000024,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555000024,-16.6369000024,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.3820000017,-12.0637000017,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_2, Partition - 25,628 m2 (Block 1, TZ-Perimeter_bottom_ZN_1), Surface Area: 25.6276 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Partition_2_0_10032,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555000024,-16.6369000024,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.3820000017,-12.0637000017,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.3820000017,-12.0637000017,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    24.9555000024,-16.6369000024,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - TZ-Perimeter_bottom_ZN_1

  Zone,
    Block1:TZXPrmtrXbttmXZNX1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    748.4353,                !- Volume {m3}
    188.8843,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:TZXPrmtrXbttmXZNX1,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 799,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 799,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 799,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 799,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:TZXPrmtrXbttmXZNX1 General lighting,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:TZXPrmtrXbttmXZNX1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:TZXPrmtrXbttmXZNX1,  !- Name
    DHW Block1:TZXPrmtrXbttmXZNX1,  !- End-Use Subcategory
    1.1659524691358E-06,     !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX1,  !- Cold Water Supply Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:TZXPrmtrXbttmXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:TZXPrmtrXbttmXZNX1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:TZXPrmtrXbttmXZNX1,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:TZXPrmtrXbttmXZNX1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:TZXPrmtrXbttmXZNX1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:TZXPrmtrXbttmXZNX1 Ref Point 1,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    -14.35,                  !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX1 Infiltration,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .145529,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:TZXPrmtrXbttmXZNX1 Nat Vent,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.039493,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, TZ-Perimeter_bottom_ZN_1, Ground floor - 207,338 m2 (Ground), Surface Area: 207,338m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    -24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_1, Partition - 161,524 m2 (Block 1, TZ-Core_bottom), Surface Area: 161.5245

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXCoreXbottom_Partition_5_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_1, Partition - 161,524 m2 (Block 1, TZ-Core_bottom), Surface Area: 161.5245 <Other side>

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_Partition_5_0_10033,  !- Name
    Wall,                    !- Surface Type
    Lightweight 2 x 25mm gypsum plasterboard with 100mm cavity_Rev,  !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:TZXPrmtrXbttmXZNX1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.382,-12.0637,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3823,-12.0637,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, TZ-Perimeter_bottom_ZN_1, Wall - 197,767 m2 - 180,0°, Surface Area: 197,767m2

  BuildingSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Wall - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.9555,-16.6369,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.9555,-16.6369,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9555,-16.6369,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,910m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0_0_0_2_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.66023468,-16.6369,.002,  !- X,Y,Z ==> Vertex 1 {m}
    8.55523398,-16.6369,.002,  !- X,Y,Z ==> Vertex 2 {m}
    8.55523398,-16.6369,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    7.66023468,-16.6369,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 0,910m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0_1_0_1_Door,  !- Name
    Door,                    !- Surface Type
    Wooden door,             !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.55521134,-16.6369,.002,  !- X,Y,Z ==> Vertex 1 {m}
    -7.66021204,-16.6369,.002,  !- X,Y,Z ==> Vertex 2 {m}
    -7.66021204,-16.6369,1.0193,  !- X,Y,Z ==> Vertex 3 {m}
    -8.55521134,-16.6369,1.0193;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 60,214m2

  FenestrationSurface:Detailed,
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Block1:TZXPrmtrXbttmXZNX1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.51723398,-16.6369,1.0613,  !- X,Y,Z ==> Vertex 1 {m}
    24.51721134,-16.6369,1.0613,  !- X,Y,Z ==> Vertex 2 {m}
    24.51721134,-16.6369,2.2893,  !- X,Y,Z ==> Vertex 3 {m}
    -24.51723398,-16.6369,2.2893;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - TZ-Core_bottom

  Zone,
    Block1:TZXCoreXbottom,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3858.6854,               !- Volume {m3}
    973.8253,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:TZXCoreXbottom,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0588,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 806,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 806,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 806,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 806,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:TZXCoreXbottom General lighting,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Block1:TZXCoreXbottom Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Block1:TZXCoreXbottom,   !- Zone or ZoneList or Space or SpaceList Name
    Office Single occ 16798-1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:TZXCoreXbottom,  !- Name
    DHW Block1:TZXCoreXbottom,  !- End-Use Subcategory
    6.01126728395062E-06,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:TZXCoreXbottom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:TZXCoreXbottom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:TZXCoreXbottom,  !- Cold Water Supply Temperature Schedule Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:TZXCoreXbottom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:TZXCoreXbottom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:TZXCoreXbottom,   !- Name
    Block1:TZXCoreXbottom,   !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:TZXCoreXbottom Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:TZXCoreXbottom Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:TZXCoreXbottom Ref Point 1,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or Space Name
    0,                       !- X-Coordinate of Reference Point {m}
    0,                       !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:TZXCoreXbottom Infiltration,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .7503,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:TZXCoreXbottom Nat Vent,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or ZoneList Name
    Office Single ventilation 16798-1,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    5.359285,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    2,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, TZ-Core_bottom, Ground floor - 983,537 m2 (Ground), Surface Area: 983,537m2

  BuildingSurface:Detailed,
    Block1:TZXCoreXbottom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Combined ground floor - Typical reference - Medium weight,  !- Construction Name
    Block1:TZXCoreXbottom,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.382,-12.0637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3823,-12.0637,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3823,12.0637,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.382,12.0637,0;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:TZXPrmtrXmdXZNX4, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block2:TZXPrmtrXmdXZNX4, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX4 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:TZXPrmtrXmdXZNX4 Humidistat,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    Block2:TZXPrmtrXmdXZNX4 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:TZXPrmtrXmdXZNX4 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:TZXPrmtrXmdXZNX4 Thermostat,  !- Name
    Block2:TZXPrmtrXmdXZNX4, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX4,  !- Name
    Block2:TZXPrmtrXmdXZNX4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:TZXPrmtrXmdXZNX4, !- Zone Name
    Block2:TZXPrmtrXmdXZNX4 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:TZXPrmtrXmdXZNX4 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:TZXPrmtrXmdXZNX4 Zone,  !- Zone Air Node Name
    Node Block2:TZXPrmtrXmdXZNX4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:TZXPrmtrXmdXZNX4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:TZXPrmtrXmdXZNX4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:TZXPrmtrXmdXZNX4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:TZXPrmtrXmdXZNX4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.913641,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:TZXPrmtrXmdXZNX4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:TZXPrmtrXmdXZNX4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:TZXPrmtrXmdXZNX4 Inlets,  !- Name
    Node Block2:TZXPrmtrXmdXZNX4 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:TZXPrmtrXmdXZNX3, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block2:TZXPrmtrXmdXZNX3, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX3 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:TZXPrmtrXmdXZNX3 Humidistat,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    Block2:TZXPrmtrXmdXZNX3 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:TZXPrmtrXmdXZNX3 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:TZXPrmtrXmdXZNX3 Thermostat,  !- Name
    Block2:TZXPrmtrXmdXZNX3, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX3,  !- Name
    Block2:TZXPrmtrXmdXZNX3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:TZXPrmtrXmdXZNX3, !- Zone Name
    Block2:TZXPrmtrXmdXZNX3 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:TZXPrmtrXmdXZNX3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:TZXPrmtrXmdXZNX3 Zone,  !- Zone Air Node Name
    Node Block2:TZXPrmtrXmdXZNX3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:TZXPrmtrXmdXZNX3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:TZXPrmtrXmdXZNX3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:TZXPrmtrXmdXZNX3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:TZXPrmtrXmdXZNX3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.039779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:TZXPrmtrXmdXZNX3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:TZXPrmtrXmdXZNX3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:TZXPrmtrXmdXZNX3 Inlets,  !- Name
    Node Block2:TZXPrmtrXmdXZNX3 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:TZXPrmtrXmdXZNX2, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block2:TZXPrmtrXmdXZNX2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:TZXPrmtrXmdXZNX2 Humidistat,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    Block2:TZXPrmtrXmdXZNX2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:TZXPrmtrXmdXZNX2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:TZXPrmtrXmdXZNX2 Thermostat,  !- Name
    Block2:TZXPrmtrXmdXZNX2, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX2,  !- Name
    Block2:TZXPrmtrXmdXZNX2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:TZXPrmtrXmdXZNX2, !- Zone Name
    Block2:TZXPrmtrXmdXZNX2 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:TZXPrmtrXmdXZNX2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:TZXPrmtrXmdXZNX2 Zone,  !- Zone Air Node Name
    Node Block2:TZXPrmtrXmdXZNX2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:TZXPrmtrXmdXZNX2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:TZXPrmtrXmdXZNX2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:TZXPrmtrXmdXZNX2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:TZXPrmtrXmdXZNX2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.913779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:TZXPrmtrXmdXZNX2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:TZXPrmtrXmdXZNX2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:TZXPrmtrXmdXZNX2 Inlets,  !- Name
    Node Block2:TZXPrmtrXmdXZNX2 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:TZXPrmtrXmdXZNX1, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block2:TZXPrmtrXmdXZNX1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXPrmtrXmdXZNX1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:TZXPrmtrXmdXZNX1 Humidistat,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    Block2:TZXPrmtrXmdXZNX1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:TZXPrmtrXmdXZNX1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:TZXPrmtrXmdXZNX1 Thermostat,  !- Name
    Block2:TZXPrmtrXmdXZNX1, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:TZXPrmtrXmdXZNX1,  !- Name
    Block2:TZXPrmtrXmdXZNX1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:TZXPrmtrXmdXZNX1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:TZXPrmtrXmdXZNX1, !- Zone Name
    Block2:TZXPrmtrXmdXZNX1 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:TZXPrmtrXmdXZNX1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:TZXPrmtrXmdXZNX1 Zone,  !- Zone Air Node Name
    Node Block2:TZXPrmtrXmdXZNX1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:TZXPrmtrXmdXZNX1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:TZXPrmtrXmdXZNX1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:TZXPrmtrXmdXZNX1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:TZXPrmtrXmdXZNX1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.039779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:TZXPrmtrXmdXZNX1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:TZXPrmtrXmdXZNX1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:TZXPrmtrXmdXZNX1 Inlets,  !- Name
    Node Block2:TZXPrmtrXmdXZNX1 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXCoreXmid Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block2:TZXCoreXmid Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXCoreXmid Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block2:TZXCoreXmid Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block2:TZXCoreXmid,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:TZXCoreXmid,      !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block2:TZXCoreXmid,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXCoreXmid Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block2:TZXCoreXmid Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block2:TZXCoreXmid Humidistat,  !- Name
    Block2:TZXCoreXmid,      !- Zone Name
    Block2:TZXCoreXmid Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block2:TZXCoreXmid Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block2:TZXCoreXmid Thermostat,  !- Name
    Block2:TZXCoreXmid,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:TZXCoreXmid;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:TZXCoreXmid,  !- Name
    Block2:TZXCoreXmid Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:TZXCoreXmid Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:TZXCoreXmid,      !- Zone Name
    Block2:TZXCoreXmid Equipment,  !- Zone Conditioning Equipment List Name
    Block2:TZXCoreXmid Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:TZXCoreXmid Zone,  !- Zone Air Node Name
    Node Block2:TZXCoreXmid Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:TZXCoreXmid Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:TZXCoreXmid Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:TZXCoreXmid Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:TZXCoreXmid In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    15.672095,               !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:TZXCoreXmid Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:TZXCoreXmid Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:TZXCoreXmid Inlets,  !- Name
    Node Block2:TZXCoreXmid In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:TZXPrmtrXtpXZNX4, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block3:TZXPrmtrXtpXZNX4, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX4 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block3:TZXPrmtrXtpXZNX4 Humidistat,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    Block3:TZXPrmtrXtpXZNX4 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block3:TZXPrmtrXtpXZNX4 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block3:TZXPrmtrXtpXZNX4 Thermostat,  !- Name
    Block3:TZXPrmtrXtpXZNX4, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX4,  !- Name
    Block3:TZXPrmtrXtpXZNX4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:TZXPrmtrXtpXZNX4, !- Zone Name
    Block3:TZXPrmtrXtpXZNX4 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:TZXPrmtrXtpXZNX4 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:TZXPrmtrXtpXZNX4 Zone,  !- Zone Air Node Name
    Node Block3:TZXPrmtrXtpXZNX4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:TZXPrmtrXtpXZNX4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:TZXPrmtrXtpXZNX4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:TZXPrmtrXtpXZNX4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:TZXPrmtrXtpXZNX4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.913641,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:TZXPrmtrXtpXZNX4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:TZXPrmtrXtpXZNX4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:TZXPrmtrXtpXZNX4 Inlets,  !- Name
    Node Block3:TZXPrmtrXtpXZNX4 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:TZXPrmtrXtpXZNX3, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block3:TZXPrmtrXtpXZNX3, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX3 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block3:TZXPrmtrXtpXZNX3 Humidistat,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    Block3:TZXPrmtrXtpXZNX3 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block3:TZXPrmtrXtpXZNX3 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block3:TZXPrmtrXtpXZNX3 Thermostat,  !- Name
    Block3:TZXPrmtrXtpXZNX3, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX3,  !- Name
    Block3:TZXPrmtrXtpXZNX3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:TZXPrmtrXtpXZNX3, !- Zone Name
    Block3:TZXPrmtrXtpXZNX3 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:TZXPrmtrXtpXZNX3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:TZXPrmtrXtpXZNX3 Zone,  !- Zone Air Node Name
    Node Block3:TZXPrmtrXtpXZNX3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:TZXPrmtrXtpXZNX3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:TZXPrmtrXtpXZNX3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:TZXPrmtrXtpXZNX3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:TZXPrmtrXtpXZNX3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.039779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:TZXPrmtrXtpXZNX3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:TZXPrmtrXtpXZNX3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:TZXPrmtrXtpXZNX3 Inlets,  !- Name
    Node Block3:TZXPrmtrXtpXZNX3 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:TZXPrmtrXtpXZNX2, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block3:TZXPrmtrXtpXZNX2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block3:TZXPrmtrXtpXZNX2 Humidistat,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    Block3:TZXPrmtrXtpXZNX2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block3:TZXPrmtrXtpXZNX2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block3:TZXPrmtrXtpXZNX2 Thermostat,  !- Name
    Block3:TZXPrmtrXtpXZNX2, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX2,  !- Name
    Block3:TZXPrmtrXtpXZNX2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:TZXPrmtrXtpXZNX2, !- Zone Name
    Block3:TZXPrmtrXtpXZNX2 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:TZXPrmtrXtpXZNX2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:TZXPrmtrXtpXZNX2 Zone,  !- Zone Air Node Name
    Node Block3:TZXPrmtrXtpXZNX2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:TZXPrmtrXtpXZNX2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:TZXPrmtrXtpXZNX2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:TZXPrmtrXtpXZNX2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:TZXPrmtrXtpXZNX2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.913779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:TZXPrmtrXtpXZNX2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:TZXPrmtrXtpXZNX2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:TZXPrmtrXtpXZNX2 Inlets,  !- Name
    Node Block3:TZXPrmtrXtpXZNX2 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:TZXPrmtrXtpXZNX1, !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block3:TZXPrmtrXtpXZNX1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXPrmtrXtpXZNX1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block3:TZXPrmtrXtpXZNX1 Humidistat,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    Block3:TZXPrmtrXtpXZNX1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block3:TZXPrmtrXtpXZNX1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block3:TZXPrmtrXtpXZNX1 Thermostat,  !- Name
    Block3:TZXPrmtrXtpXZNX1, !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:TZXPrmtrXtpXZNX1,  !- Name
    Block3:TZXPrmtrXtpXZNX1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:TZXPrmtrXtpXZNX1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:TZXPrmtrXtpXZNX1, !- Zone Name
    Block3:TZXPrmtrXtpXZNX1 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:TZXPrmtrXtpXZNX1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:TZXPrmtrXtpXZNX1 Zone,  !- Zone Air Node Name
    Node Block3:TZXPrmtrXtpXZNX1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:TZXPrmtrXtpXZNX1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:TZXPrmtrXtpXZNX1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:TZXPrmtrXtpXZNX1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:TZXPrmtrXtpXZNX1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.039779,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:TZXPrmtrXtpXZNX1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:TZXPrmtrXtpXZNX1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:TZXPrmtrXtpXZNX1 Inlets,  !- Name
    Node Block3:TZXPrmtrXtpXZNX1 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXCoreXtop Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block3:TZXCoreXtop Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXCoreXtop Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block3:TZXCoreXtop Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block3:TZXCoreXtop,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:TZXCoreXtop,      !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block3:TZXCoreXtop,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXCoreXtop Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block3:TZXCoreXtop Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block3:TZXCoreXtop Humidistat,  !- Name
    Block3:TZXCoreXtop,      !- Zone Name
    Block3:TZXCoreXtop Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block3:TZXCoreXtop Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block3:TZXCoreXtop Thermostat,  !- Name
    Block3:TZXCoreXtop,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:TZXCoreXtop;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:TZXCoreXtop,  !- Name
    Block3:TZXCoreXtop Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:TZXCoreXtop Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:TZXCoreXtop,      !- Zone Name
    Block3:TZXCoreXtop Equipment,  !- Zone Conditioning Equipment List Name
    Block3:TZXCoreXtop Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:TZXCoreXtop Zone,  !- Zone Air Node Name
    Node Block3:TZXCoreXtop Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:TZXCoreXtop Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:TZXCoreXtop Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:TZXCoreXtop Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:TZXCoreXtop In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    15.672095,               !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:TZXCoreXtop Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:TZXCoreXtop Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:TZXCoreXtop Inlets,  !- Name
    Node Block3:TZXCoreXtop In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:TZXPrmtrXbttmXZNX4,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block1:TZXPrmtrXbttmXZNX4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX4 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:TZXPrmtrXbttmXZNX4 Humidistat,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX4 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:TZXPrmtrXbttmXZNX4 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:TZXPrmtrXbttmXZNX4 Thermostat,  !- Name
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX4;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX4,  !- Name
    Block1:TZXPrmtrXbttmXZNX4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX4 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:TZXPrmtrXbttmXZNX4,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX4 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:TZXPrmtrXbttmXZNX4 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:TZXPrmtrXbttmXZNX4 Zone,  !- Zone Air Node Name
    Node Block1:TZXPrmtrXbttmXZNX4 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:TZXPrmtrXbttmXZNX4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:TZXPrmtrXbttmXZNX4 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:TZXPrmtrXbttmXZNX4 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:TZXPrmtrXbttmXZNX4 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.963187,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:TZXPrmtrXbttmXZNX4 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:TZXPrmtrXbttmXZNX4 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:TZXPrmtrXbttmXZNX4 Inlets,  !- Name
    Node Block1:TZXPrmtrXbttmXZNX4 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:TZXPrmtrXbttmXZNX3,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block1:TZXPrmtrXbttmXZNX3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX3 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:TZXPrmtrXbttmXZNX3 Humidistat,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX3 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:TZXPrmtrXbttmXZNX3 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:TZXPrmtrXbttmXZNX3 Thermostat,  !- Name
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX3,  !- Name
    Block1:TZXPrmtrXbttmXZNX3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:TZXPrmtrXbttmXZNX3,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:TZXPrmtrXbttmXZNX3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:TZXPrmtrXbttmXZNX3 Zone,  !- Zone Air Node Name
    Node Block1:TZXPrmtrXbttmXZNX3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:TZXPrmtrXbttmXZNX3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:TZXPrmtrXbttmXZNX3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:TZXPrmtrXbttmXZNX3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:TZXPrmtrXbttmXZNX3 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.11848,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:TZXPrmtrXbttmXZNX3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:TZXPrmtrXbttmXZNX3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:TZXPrmtrXbttmXZNX3 Inlets,  !- Name
    Node Block1:TZXPrmtrXbttmXZNX3 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:TZXPrmtrXbttmXZNX2,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block1:TZXPrmtrXbttmXZNX2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:TZXPrmtrXbttmXZNX2 Humidistat,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:TZXPrmtrXbttmXZNX2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:TZXPrmtrXbttmXZNX2 Thermostat,  !- Name
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX2,  !- Name
    Block1:TZXPrmtrXbttmXZNX2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:TZXPrmtrXbttmXZNX2,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:TZXPrmtrXbttmXZNX2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:TZXPrmtrXbttmXZNX2 Zone,  !- Zone Air Node Name
    Node Block1:TZXPrmtrXbttmXZNX2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:TZXPrmtrXbttmXZNX2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:TZXPrmtrXbttmXZNX2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:TZXPrmtrXbttmXZNX2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:TZXPrmtrXbttmXZNX2 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.963328,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:TZXPrmtrXbttmXZNX2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:TZXPrmtrXbttmXZNX2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:TZXPrmtrXbttmXZNX2 Inlets,  !- Name
    Node Block1:TZXPrmtrXbttmXZNX2 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:TZXPrmtrXbttmXZNX1,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block1:TZXPrmtrXbttmXZNX1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXPrmtrXbttmXZNX1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:TZXPrmtrXbttmXZNX1 Humidistat,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:TZXPrmtrXbttmXZNX1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:TZXPrmtrXbttmXZNX1 Thermostat,  !- Name
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:TZXPrmtrXbttmXZNX1,  !- Name
    Block1:TZXPrmtrXbttmXZNX1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:TZXPrmtrXbttmXZNX1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:TZXPrmtrXbttmXZNX1,  !- Zone Name
    Block1:TZXPrmtrXbttmXZNX1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:TZXPrmtrXbttmXZNX1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:TZXPrmtrXbttmXZNX1 Zone,  !- Zone Air Node Name
    Node Block1:TZXPrmtrXbttmXZNX1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:TZXPrmtrXbttmXZNX1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:TZXPrmtrXbttmXZNX1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:TZXPrmtrXbttmXZNX1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:TZXPrmtrXbttmXZNX1 In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    3.11848,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:TZXPrmtrXbttmXZNX1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:TZXPrmtrXbttmXZNX1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:TZXPrmtrXbttmXZNX1 Inlets,  !- Name
    Node Block1:TZXPrmtrXbttmXZNX1 In;  !- Node 1 Name

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXCoreXbottom Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 18:00,20,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,20,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,16,         !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,-50;        !- Field 19

! Modified schedule: Office Single Heat 16798-1

  Schedule:Compact,
    Block1:TZXCoreXbottom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 24:00,1,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXCoreXbottom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 18:00,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,100,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,100;        !- Field 16

! Modified schedule: Office Single Cool 16798-1

  Schedule:Compact,
    Block1:TZXCoreXbottom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Sizing:Zone,
    Block1:TZXCoreXbottom,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:TZXCoreXbottom,   !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Block1:TZXCoreXbottom,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXCoreXbottom Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Block1:TZXCoreXbottom Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  ZoneControl:Humidistat,
    Block1:TZXCoreXbottom Humidistat,  !- Name
    Block1:TZXCoreXbottom,   !- Zone Name
    Block1:TZXCoreXbottom Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Block1:TZXCoreXbottom Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Block1:TZXCoreXbottom Thermostat,  !- Name
    Block1:TZXCoreXbottom,   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:TZXCoreXbottom;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:TZXCoreXbottom,  !- Name
    Block1:TZXCoreXbottom Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:TZXCoreXbottom Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:TZXCoreXbottom,   !- Zone Name
    Block1:TZXCoreXbottom Equipment,  !- Zone Conditioning Equipment List Name
    Block1:TZXCoreXbottom Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:TZXCoreXbottom Zone,  !- Zone Air Node Name
    Node Block1:TZXCoreXbottom Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:TZXCoreXbottom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:TZXCoreXbottom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:TZXCoreXbottom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:TZXCoreXbottom In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    16.077856,               !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:TZXCoreXbottom Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:TZXCoreXbottom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:TZXCoreXbottom Inlets,  !- Name
    Node Block1:TZXCoreXbottom In;  !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NaturalGas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NaturalGas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NaturalGas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,Zone Mean Air Temperature,monthly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Operative Temperature,monthly,On;

  Output:Variable,*,Zone Air Relative Humidity,monthly,On;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electric Rate,hourly;

  Output:Variable,*,Other Equipment Gas Rate,hourly;

  Output:Variable,*,Zone Lights Electricity Rate,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electric Rate,daily;

  Output:Variable,*,Other Equipment Gas Rate,daily;

  Output:Variable,*,Zone Lights Electricity Rate,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electric Rate,monthly;

  Output:Variable,*,Other Equipment Gas Rate,monthly;

  Output:Variable,*,Zone Lights Electricity Rate,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electric Rate,runperiod;

  Output:Variable,*,Other Equipment Gas Rate,runperiod;

  Output:Variable,*,Zone Lights Electricity Rate,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXPrmtrXmdXZNX1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block2:TZXCoreXmid#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXPrmtrXtpXZNX1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block3:TZXCoreXtop#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX4#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXPrmtrXbttmXZNX1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:TZXCoreXbottom#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,hourly;

  Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

